# Sintomas comuns – Split Hi-Wall

## Evaporadora pingando água

### Contexto geral
Sintoma comum em splits hi-wall, independente de fabricante.

### Causas mais prováveis
- Inclinação insuficiente da evaporadora ou bandeja.
- Dreno parcialmente obstruído ou mal vedado.
- Excesso de condensação por ambiente pequeno e fechado.
- Entrada de ar quente/falso pelo rasgo da tubulação.

### Testes recomendados
- Conferir inclinação com nível (queda mínima para o dreno).
- Verificar vedação do rasgo da tubulação.
- Testar ventilador em velocidade maior.
- Verificar se o aparelho está muito sujo.
- Observar formação de gelo no evaporador.

### Variações por fluido
- **R410A / R32**: maior sensibilidade à condensação em ambientes pequenos.
- **R22**: comportamento mais tolerante, mas atenção a gelo em baixa carga.

### Observações por fabricante (quando relevante)
- **LG / Samsung**: bandejas mais rasas → inclinação crítica.
- **Carrier / Midea**: atenção à vedação do rasgo da tubulação.

### Erros comuns em campo
- Ajustar carga de refrigerante antes de resolver drenagem.
- Culpar bomba de dreno sem teste real.


## Evaporador bloqueado com gelo

### Causas mais prováveis
- Obstrução no tubo capilar ou dispositivo de expansão e/ou filtro
- Vazamento de fluido refrigerante

### Testes recomendados
- Reoperar a unidade, substituindo o filtro e o tubo capilar. Limpe os componentes com jato de nitrogênio
- Eliminar vazamento e realizar carga conforme instruções do fabricante.

